# Modbus 寄存器映射

网关对上位机表现为一个标准 **Modbus RTU 从站**，支持功能码 `01 / 03 / 04 / 06 / 16`。

- **输入寄存器**（功能码 04，只读）：**40 路**，标称地址 `30001` 起
- **保持寄存器**（功能码 03/06/16，读写）：**16 路**，标称地址 `40001` 起
- 字节序：**大端**；多字节计数的**高 16 位在低地址**（与 PLC 惯例一致）
- 本机从站地址可通过保持寄存器 `SLAVE_ADDR` 修改，范围 1~247

> 约定：`0xFFFF` / `0xFFFE` / `0xFFFD` 等极端值在本工程中**是哨兵值而非真实数据**，详见文末。

---

## 一、输入寄存器（只读，功能码 04）

### 1.1 传感器与状态

| 地址 | 名称 | 类型 | 说明 |
|---:|---|---|---|
| 0 | `TEMP_X10` | int16 | 温度 ×10。例 `235` = 23.5 ℃；**负温用补码** |
| 1 | `HUMI_X10` | uint16 | 湿度 ×10。例 `612` = 61.2 %RH |
| 2~9 | `CAN_CH1..CH8` | uint16 | CAN 8 个通道的最近值 |
| 10 | `DEV_STATUS` | uint16 | 状态位域，见 1.2 |
| 11 | `UPTIME_HI` | uint16 | 运行秒数 **高** 16 位 |
| 12 | `UPTIME_LO` | uint16 | 运行秒数 **低** 16 位 |

读取运行时间：`uptime = (UPTIME_HI << 16) | UPTIME_LO`

### 1.2 `DEV_STATUS` 位定义

| 位 | 名称 | 含义 |
|---:|---|---|
| 0 | `DHT_OK` | DHT22 最近一次采集校验通过 |
| 1 | `CAN_OK` | CAN 控制器处于正常态（非 Bus-Off） |
| 2 | `WIFI_OK` | WiFi 已连接 |
| 3 | `MQTT_OK` | MQTT 已连接 |
| 4 | `PARAM_OK` | Flash 参数校验通过（**非默认值启动**） |
| 5 | `OTA_BUSY` | OTA 升级进行中 |
| 6 | `IWDG_RESET` | 本次启动由看门狗触发（**sticky**，仅复位清除） |
| 7 | `HARDFAULT` | 曾经发生 HardFault（**sticky**） |
| 8 | `MASTER_OK` | 主站轮询任务正常运转 |

> 典型健康值：`0x000F`（DHT + CAN + WiFi + MQTT 全正常）。
> ⚠️ 若看到 `0x000F` 不要误判为异常——它比只查 DHT/CAN 的 `0x0003` **更健康**。

### 1.3 通信与主站统计

| 地址 | 名称 | 类型 | 说明 |
|---:|---|---|---|
| 13 | `MB_RX_LO` | uint16 | 从站收帧计数 **低** 16 位 |
| 14 | `MB_RX_HI` | uint16 | 从站收帧计数 **高** 16 位 |
| 15 | `MB_ERR_LO` | uint16 | 错误帧计数 低 16 位 |
| 16 | `MB_ERR_HI` | uint16 | 错误帧计数 高 16 位 |
| 17 | `CAN_RX_LO` | uint16 | CAN 收帧计数 低 16 位 |
| 18 | `CAN_RX_HI` | uint16 | CAN 收帧计数 高 16 位 |
| 19 | `MB_EXC_LO` | uint16 | Modbus 异常响应计数 低 16 位 |
| 20 | `MB_EXC_HI` | uint16 | Modbus 异常响应计数 高 16 位 |
| 26 | `MASTER_ONLINE` | uint16 | 主站在线从机**位图**（bit0=从机1 … bit15=从机16） |
| 27 | `MASTER_ERR` | uint16 | 主站最近一次错误：`0`=无 `1`=超时 `2`=CRC 错 `3`=异常响应 |

### 1.4 上云链路

| 地址 | 名称 | 类型 | 说明 |
|---:|---|---|---|
| 21 | `MQTT_STATUS` | uint16 | `0`=未连接 `1`=连接中 `2`=已连接 `3`=鉴权失败 |
| 22 | `OFFLINE_DEPTH` | uint16 | 断网缓存队列当前深度（条） |
| 23 | `OFFLINE_DROP` | uint16 | **缓存溢出丢包累计数**（必须可见，否则"不丢数据"是假话） |
| 24 | `FW_VER_MAJOR` | uint16 | 固件主版本 |
| 25 | `FW_VER_MINOR` | uint16 | 固件次版本 |

### 1.5 诊断（RS485 接收路径）

| 地址 | 名称 | 说明 |
|---:|---|---|
| 28 | `DIAG_STATE` | 位段打包的诊断状态 |
| 29 | `DIAG_SR` | 读寄存器时 `USART2->SR` 的**原值** |
| 30 | `DIAG_RX_LEN` | 当前帧长度 |
| 31 | `DIAG_CNDTR` | `DMA1_Channel6->CNDTR` 剩余传输数 |

这四路专为排查"DMA + IDLE 中断收帧"的疑难问题而设：**把 DMA 内部状态暴露成寄存器**，比只看"收不到"有用得多。

### 1.6 耗时统计

| 地址 | 名称 | 说明 |
|---:|---|---|
| 36 | `TM_SLAVE_MAX` | 从站处理耗时 max（µs，**不含响应传输**） |
| 37 | `TM_SLAVE_AVG` | 从站处理耗时 avg（µs） |
| 38 | `TM_LOOP_MAX` | 一轮主循环的最大耗时（µs） |
| 39 | `TM_LOAD_PERMIL` | CPU 负载千分比（`150` = 15.0%） |

> ⚠️ **这四路当前恒为哨兵值 `0xFFFE`**：生产模板里 `gw_timing_port_bind()` 未接线、
> `gw_timing_init()` 的时间源传了空指针，计时插桩整体未生效。
> 详见 `docs/04-已知问题与后续.md` 第 4 项。

---

## 二、保持寄存器（读写，功能码 03/06/16）

| 地址 | 名称 | 权限 | 说明 |
|---:|---|---|---|
| 0 | `DEVICE_ID_HI` | R/W | 设备 ID 高 16 位 |
| 1 | `DEVICE_ID_LO` | R/W | 设备 ID 低 16 位 |
| 2 | `BAUDRATE` | R/W | `0`=9600 `1`=19200 `2`=38400 `3`=115200（运行时切换） |
| 3 | `REPORT_PERIOD` | R/W | 上报周期（秒），1~3600 |
| 4 | `SLAVE_ADDR` | R/W | 本机 Modbus 从站地址，1~247 |
| 5 | `CAN_FILT_ID_HI` | R/W | CAN 接收滤波 ID 高 16 位（标准帧有效位 0~10） |
| 6 | `CAN_FILT_ID_LO` | R/W | CAN 接收滤波 ID 低 16 位 |
| 7 | `CAN_FILT_MSK_HI` | R/W | CAN 滤波掩码 高 16 位 |
| 8 | `CAN_FILT_MSK_LO` | R/W | CAN 滤波掩码 低 16 位 |
| 9 | `MASTER_ENABLE` | R/W | `0`=关闭主站轮询 `1`=开启 |
| 10 | `MASTER_TIMEOUT` | R/W | 主站单次请求超时（ms），10~5000 |
| 11 | `MASTER_RETRY` | R/W | 主站单次请求重试次数，0~5 |
| 12 | `PARAM_SAVE_CMD` | W | 写 `0x5A5A` 触发参数落盘 |
| 13 | `PARAM_DFLT_CMD` | W | 写 `0xA5A5` 恢复出厂参数 |
| 14 | `REBOOT_CMD` | W | 写 `0x1234` 软复位 |

### 参数持久化

- 参数存 Flash，**双槽循环写入 + CRC32 校验**，含磨损均衡
- `PARAM_OK` 状态位为 1 表示"参数校验通过、非默认值启动"
- 写完参数需写 `PARAM_SAVE_CMD = 0x5A5A` 落盘；掉电前后采用双槽，保证至少一份有效
  （275 个断电注入点验证）

---

## 三、哨兵值约定（**重要**）

本工程大量使用极端值表达"数据不可用"，以免把假数据当成真数据：

| 值 | 含义 |
|---|---|
| `0xFFFE` (65534) | 计时插桩未初始化（`gw_timing_port` 的 `s_tm == 0`） |
| `0xFFFD` (65533) | 该相位一次都没被调用过 |
| `0xFFFF` (65535) | 真值超过 65534，被钳位 |

**判读示例**：`TM_LOAD_PERMIL = 65534` 不是"CPU 负载 6553.4%"，
而是"**计时模块没接线**"。同理 `DEV_STATUS` 里的 sticky 位一旦置起不会自清。

> 设计原则：**空着比写个长得像真数的假数好**。
> 这条原则同样体现在 PC 侧工具里——`soak_monitor.py` 会把这三种哨兵翻译成空值写进 CSV。
